<LawCallout code="nbcp" section="Rule XIII, PD 1096 IRR">Rule XIII of the 2004 Revised IRR of PD 1096 governs electrical and mechanical regulations in buildings. All dimensional and regulatory claims below have been verified against this source.</LawCallout>

<ExamTip>Electrical and mechanical questions appear in Area B (Utilities). Expect 2-4 questions per cycle testing specific clearances, minimum dimensions, and equipment standards. Memorize the key values.</ExamTip>

# Electrical and Mechanical Regulations
## Learning Goal
After reading this article, you should be able to:

Apply the electrical and mechanical regulations referenced by PD 1096: identify the Philippine Electrical Code (PEC) requirements for building electrical systems (service capacity, minimum outlets, GFCI locations, load calculations); apply the Mechanical Code requirements for ventilation, exhaust, and mechanical equipment rooms; and determine when a separate electrical or mechanical permit is required beyond the building permit.
---

## Header Block

| Field | Detail |
|---|---|
| **Module Focus** | Electrical and Mechanical Regulations: PEC compliance, conductor clearances, service drop heights, emergency power, elevators, escalators, boilers, air conditioning, and ancillary permit requirements |
| **Legal Basis (PH)** | PD 1096 (National Building Code), Rule XIII, Section 1301 (Electrical Regulations) and Section 1302 (Mechanical Regulations); RA 7920 (New Electrical Engineering Law); RA 8495 (Philippine Mechanical Engineering Act); BP 344 (Accessibility Law) |
| **Legal Basis (USA)** | IBC Chapter 27 (Electrical, references NFPA 70 / NEC); IBC Chapter 28 (Mechanical, references IMC); ASME A17.1 (Safety Code for Elevators and Escalators); ANSI A17.1 |
| **LEA Area** | Area 2 — Structural Design, Utilities & Materials (30% weight) |
| **Difficulty** | Advanced |
| **Spaced Repetition** | Review on Day 1, Day 3, Day 7, and Day 14. Focus each cycle on: conductor clearance table values, service drop heights, elevator hoistway rules, escalator specs, and the ancillary permit sequence. |

---

## Hook Scenario

Imagine you are reviewing construction documents for a 12-storey mixed-use tower in Ortigas. Your structural set has been approved. Your architectural set is back for one final technical comment from the building official. The comment sheet has five items — all from Rule XIII:

1. The overhead power line along the building's west face is 1,200 mm horizontally from the building wall. A review of the conductor voltage shows it is an open supply line at 5 kV (between 750V and 22kV) — requiring 1,500 mm horizontal clearance. The current gap is 300 mm short.

2. The service drop from the utility pole crosses the building's flat roof at 2.20 m of vertical clearance. The code requires at least 2.50 m above the roof surface.

3. The hospital-standard emergency power system specified has a transition time of 15 seconds. For hospitals, the maximum allowable transition time is 10 seconds.

4. You specified 5 elevators in a single hoistway. The code limits a maximum of 4 elevators per hoistway and requires that any group of 4 or more elevators be served by at least 2 separate hoistways.

5. Your escalators are specified at 40° inclination. The maximum permitted inclination is 30°.

Every one of these comments arises from PD 1096, Rule XIII. This is one of the highest-density numerical sections in the entire code — and the LEA board exam consistently draws questions from precisely these values. Your task as the reviewing architect is not to compute structural loads, but to know these numbers by heart before the plans ever leave your office.

---

## Core Concepts

### Concept 1 — Electrical Regulations: PEC Compliance and the 15-Meter Trigger (Sec. 1301)

All electrical installations in Philippine buildings must conform to the **Philippine Electrical Code (PEC-1 and PEC-2)** enacted under **RA 7920** (New Electrical Engineering Law). Electrical plans must be prepared, signed, and sealed by a **Professional Electrical Engineer (PEE)** and submitted to the Building Official as an **Attachment Plan** to the building permit application.

**The 15-meter building height trigger:**
For buildings exceeding **15.00 m in height**, any overhead electrical lines in the vicinity must maintain a **1.80 m horizontal clear zone** adjacent to the building. This zone exists to allow firefighting ladder and platform access to the building face without contact with energized lines. Overhead lines may only begin at or within this clearance envelope if they begin at a distance **≤ 2.45 m from the building face**.

**Conductors > 300V:**
These shall **not be carried along the surface of the building** unless the conductors are adequately guarded or made inaccessible. This provision prevents accidental contact during maintenance and fire response operations.

### Concept 2 — Conductor Clearances (Table XIII.1)

The following horizontal clearances from walls, building surfaces, and projections must be maintained:

| Conductor Type / Voltage | Horizontal Clearance to Walls/Projections |
|---|---|
| Insulated conductors, 0–750V | 1,400 mm (1.40 m) |
| Open supply conductors, > 750V to 22kV | 1,500 mm (1.50 m) |
| Unguarded rigid live parts, 750V to 22kV | 1,700 mm (1.70 m) |
| Any conductor, over 22kV | 2,300 mm (2.30 m) |

These clearances are measured **horizontally** from the building surface. Higher voltages require greater horizontal separation — the progression reflects the increasing arc flash danger of higher voltage systems.

### Concept 3 — Service Drop Clearances (Sec. 1301, ≤600V)

A service drop is the uninsulated or lightly insulated overhead conductor between the utility's last pole and the building's service entry point. These clearances apply to service drops at 600V or below:

| Location | Minimum Clearance |
|---|---|
| **Above roof surface** | ≥ 2.50 m vertical |
| **Exception: sloped roof ≥ 100mm/300mm (1:3 slope)** | 1.00 m vertical |
| **Exception: overhang ≤ 1.20 m** | 500 mm vertical |
| **Above ground (general)** | ≥ 3.00 m |
| **Horizontal from window/door opening** | ≥ 1.00 m |
| **Above street crown (crossing)** | ≥ 5.50 m |
| **At attachment point (street crossing)** | ≥ 3.00 m |
| **From swimming pool (outward horizontal)** | 3.00 m setback |

The street crossing value of 5.50 m is the highest clearance in the table — it accounts for trucks, delivery vehicles, and fire apparatus. The flat-roof general clearance of 2.50 m is the most commonly tested value in exam questions.

### Concept 4 — Elevator Requirements (Sec. 1302, BP 344)

Elevators are governed by the mechanical provisions of PD 1096 Rule XIII and by **BP 344** (Accessibility Law), which mandates elevator access for persons with disabilities.

**Key technical requirements (Sec. 1302):**
- **Hoistway pit clearance:** Minimum **600 mm** from the lowest landing to the pit floor, providing a protected refuge space for maintenance personnel
- **Multiple elevators:** When a building has **4 or more elevators**, a minimum of **2 separate hoistways** are required; a maximum of **4 elevators per hoistway** is permitted
- **Minimum hoisting ropes:** **3 ropes** for traction-type elevators; **2 ropes** for drum-type elevators
- **Residential requirement:** Apartment buildings of **5 or more storeys** must provide at least **1 elevator** in continuous **24-hour service**

**BP 344 — Accessibility:**
- Elevators in accessible buildings must comply with BP 344 dimensional and operational standards: minimum cab dimensions, accessible controls, audible/visual floor indicators, and door hold-open timers for wheelchair users
- BP 344 is the direct Philippine counterpart to the ADA (Americans with Disabilities Act) provisions in the IBC

**Emergency power:**
- In hospitals and similar critical-care occupancies, the transition time from main power failure to emergency generator power must be **≤ 10 seconds**
- This is a life-safety mandate: surgical lighting, ventilators, and monitoring equipment cannot tolerate longer interruptions

### Concept 5 — Escalators, Boilers, and HVAC (Sec. 1302)

**Escalators:**
- Maximum inclination: **≤ 30°** from horizontal
- Step width: **560 mm to 1.20 m** (range of permissible widths)
- Maximum speed: **≤ 38 m/min** (approximately 0.63 m/s)

**Boiler rooms:**
- Boilers must be located at minimum **1.00 m from any wall**
- Boiler rooms must have **2 exits**
- In non-fire-resistive buildings: boiler must be at minimum **3.00 m from the exterior wall**

**Air Conditioning and Refrigeration:**
- Design temperature range: **20–24°C**
- Relative humidity: **50–60%**
- Air movement velocity: **4.60–7.60 m/min**
- **Fire dampers** must be installed at all **firewall penetrations** by AC ductwork
- **Window-type AC units** discharging into public areas must use an exhaust duct; units must be installed at minimum **2.10 m above floor level** to prevent occupant contact with discharge air and condensate

---

## PH vs. USA Comparative Analysis

| Parameter | PH (PD 1096, Sec. 1301–1302) | USA (IBC Chapter 27–28 / NEC / IMC) |
|---|---|---|
| **Electrical code basis** | PEC-1 and PEC-2 per RA 7920 | NFPA 70 (National Electrical Code / NEC) per IBC Chapter 27 |
| **Electrical plan signatory** | Professional Electrical Engineer (PEE) per RA 7920 | Licensed Electrical Engineer (PE) per state licensing laws |
| **15m height clearance** | 1.80 m horizontal clear zone for overhead lines | NEC Article 230.9: Clearances from building openings; specific distances vary by voltage |
| **Insulated conductor (0–750V) clearance** | 1,400 mm from walls | NEC Table 230.9: 3 ft (914 mm) from windows; 3 ft (914 mm) horizontal to structures |
| **Open supply > 750V–22kV** | 1,500 mm horizontal | NEC / NESC (National Electrical Safety Code): varies by voltage class; typically 1.0–2.4 m |
| **Service drop: above flat roof** | ≥ 2.50 m | NEC 230.24(A): 8 ft (2.44 m) above flat roof |
| **Service drop: above ground** | ≥ 3.00 m | NEC 230.24(B): 10 ft (3.05 m) minimum above grade |
| **Service drop: street crossing** | ≥ 5.50 m crown clearance | NEC 230.24(B): 18 ft (5.49 m) over public streets — nearly identical |
| **Service drop: window clearance** | ≥ 1.00 m horizontal | NEC 230.9: 3 ft (914 mm) from windows, doors, porches |
| **Emergency power (hospitals)** | ≤ 10 seconds | NFPA 99 / NEC 517.31: ≤ 10 seconds for Type 1 essential electrical systems — identical |
| **Mechanical code basis** | Philippine Mechanical Code per RA 8495 | IMC (International Mechanical Code) per IBC Chapter 28 |
| **Elevator code** | BP 344 + PD 1096 Sec. 1302 | ASME A17.1 Safety Code for Elevators; IBC references via Section 3001 |
| **Hoistway pit clearance** | ≥ 600 mm | ASME A17.1 2.2.2: 24 in (610 mm) minimum — nearly identical |
| **Max elevators per hoistway** | 4 elevators max per hoistway | ASME A17.1: No explicit cap; structural and fire-separation requirements govern |
| **Residential elevator requirement** | 5+ storey apartments: 1 elevator, 24-hr service | IBC 1009.4: Accessible route for buildings > 4 floors; number of elevators per project type |
| **Escalator inclination** | ≤ 30° | ASME A17.1 6.1.3.7: ≤ 30° — identical |
| **Escalator step width** | 560 mm to 1.20 m | ASME A17.1: 24 in (610 mm), 32 in (813 mm), 40 in (1,016 mm) standard widths |
| **Escalator speed** | ≤ 38 m/min | ASME A17.1 6.1.3.8: ≤ 100 fpm (30.5 m/min) standard; 120 fpm (36.6 m/min) in some codes |
| **Boiler clearance from wall** | ≥ 1.00 m | NFPA 85 / IMC 1004.2: 18 in (457 mm) minimum from combustibles; varies by boiler type |
| **Boiler room exits** | 2 exits required | NFPA 85 / IMC: 2 exits for boiler rooms > 500 sq.ft or rated > 1,000 hp |
| **HVAC temperature range** | 20–24°C | ASHRAE 55: Comfort zone 20–26°C; design typically 21–23°C |
| **HVAC relative humidity** | 50–60% | ASHRAE 55: 30–60% RH acceptable for comfort |
| **Window AC height** | ≥ 2.10 m above floor | No specific IBC provision; governed by local mechanical permit |
| **Ancillary permits** | Electrical, Mechanical, Sanitary/Plumbing, Electronics | Separate trade permits: electrical, mechanical, plumbing, fire alarm/sprinkler |
| **Cranes: step-over gap** | ≤ 300 mm | OSHA 1910.179: Bridge crane safety clearances |
| **Accessibility law** | BP 344 (1983, IRR 2013) | ADA (Americans with Disabilities Act) + IBC Chapter 11 |

---

## Hard Data / Cheat Sheet Table

| Item | Specification | Code Reference |
|---|---|---|
| **Electrical code compliance** | PEC-1 and PEC-2 per RA 7920 | PD 1096, Sec. 1301 |
| **Electrical plan signatory** | Professional Electrical Engineer | PD 1096, Sec. 1301; RA 7920 |
| **Height trigger for 1.80m clearance** | Buildings > 15.00 m | PD 1096, Sec. 1301 |
| **Overhead line clearance (>15m building)** | 1.80 m horizontal clear zone | PD 1096, Sec. 1301 |
| **Conductor (0–750V insulated): clearance** | 1,400 mm horizontal | PD 1096, Table XIII.1 |
| **Open supply 750V–22kV: clearance** | 1,500 mm horizontal | PD 1096, Table XIII.1 |
| **Unguarded rigid 750V–22kV: clearance** | 1,700 mm horizontal | PD 1096, Table XIII.1 |
| **Over 22kV: clearance** | 2,300 mm horizontal | PD 1096, Table XIII.1 |
| **Service drop: above flat roof** | ≥ 2.50 m vertical | PD 1096, Sec. 1301 |
| **Service drop: sloped roof (≥1:3 slope) exception** | 1.00 m vertical | PD 1096, Sec. 1301 |
| **Service drop: overhang ≤1.20m exception** | 500 mm vertical | PD 1096, Sec. 1301 |
| **Service drop: above ground** | ≥ 3.00 m | PD 1096, Sec. 1301 |
| **Service drop: from windows/doors** | ≥ 1.00 m horizontal | PD 1096, Sec. 1301 |
| **Service drop: street crown crossing** | ≥ 5.50 m | PD 1096, Sec. 1301 |
| **Service drop: at attachment (street)** | ≥ 3.00 m | PD 1096, Sec. 1301 |
| **Service drop: from swimming pool** | 3.00 m outward horizontal | PD 1096, Sec. 1301 |
| **Emergency power: hospitals** | ≤ 10 seconds transition time | PD 1096, Sec. 1301 |
| **Mechanical code compliance** | Philippine Mechanical Code per RA 8495 | PD 1096, Sec. 1302 |
| **Hoistway pit clearance** | ≥ 600 mm | PD 1096, Sec. 1302 |
| **Multiple elevators: hoistway minimum** | 4+ elevators → ≥ 2 hoistways | PD 1096, Sec. 1302 |
| **Max elevators per hoistway** | 4 elevators | PD 1096, Sec. 1302 |
| **Hoisting ropes: traction elevator** | Min 3 ropes | PD 1096, Sec. 1302 |
| **Hoisting ropes: drum elevator** | Min 2 ropes | PD 1096, Sec. 1302 |
| **Residential elevator requirement** | 5+ storey apartments → 1 elevator, 24-hr service | PD 1096, Sec. 1302 |
| **Escalator inclination** | ≤ 30° | PD 1096, Sec. 1302 |
| **Escalator width** | 560 mm to 1.20 m | PD 1096, Sec. 1302 |
| **Escalator speed** | ≤ 38 m/min | PD 1096, Sec. 1302 |
| **Boiler: clearance from walls** | ≥ 1.00 m | PD 1096, Sec. 1302 |
| **Boiler room: exits required** | 2 exits | PD 1096, Sec. 1302 |
| **Boiler (non-fire-resistive building): distance from exterior wall** | ≥ 3.00 m | PD 1096, Sec. 1302 |
| **AC design temperature** | 20–24°C | PD 1096, Sec. 1302 |
| **AC relative humidity** | 50–60% | PD 1096, Sec. 1302 |
| **AC air velocity** | 4.60–7.60 m/min | PD 1096, Sec. 1302 |
| **Window AC: height above floor** | ≥ 2.10 m | PD 1096, Sec. 1302 |
| **Cranes: step-over gap maximum** | ≤ 300 mm | PD 1096, Sec. 1302 |
| **Ancillary permit: electrical** | Based on PEC (RA 7920) | PD 1096, Rule XIII |
| **Ancillary permit: mechanical** | Based on PMC (RA 8495) | PD 1096, Rule XIII |
| **Ancillary permit: sanitary/plumbing** | Based on Philippine Plumbing Code | PD 1096, Rule XIII |
| **Ancillary permit: electronics** | Based on PEC and IRR | PD 1096, Rule XIII |

---

## Cross-Referencing

**1. RA 7920 — New Electrical Engineering Law**
Section 1301 delegates the detailed technical requirements of all electrical installations to the Philippine Electrical Code (PEC), which is the implementing technical standard of RA 7920. The PEE who signs the electrical attachment plan bears professional liability for code compliance. Any electrical permit application that is not signed by a licensed PEE is automatically deficient.

**2. RA 8495 — Philippine Mechanical Engineering Act**
Section 1302 similarly delegates mechanical system design to the Philippine Mechanical Code (PMC), the implementing standard of RA 8495. Mechanical attachment plans — covering HVAC, boilers, elevators, escalators, and refrigeration — must be signed by a **Registered Mechanical Engineer (RME)**. The architect is responsible for coordinating the mechanical engineer's work into the overall building system, ensuring spatial allocation for mechanical rooms, shafts, and equipment clearances.

**3. BP 344 — Accessibility Law (1983, IRR 2013)**
Elevators must comply with BP 344 in addition to Sec. 1302. BP 344 mandates:
- Accessible elevator cab minimum dimensions (for wheelchair users)
- Accessible call buttons at accessible height
- Audible and visual floor announcements
- Door hold-open timing (minimum 5 seconds)
- Braille or raised-letter floor indicators

An elevator that meets PD 1096 Sec. 1302 dimensional criteria but fails BP 344 operational requirements will still receive a comment from the building official if an accessibility review is triggered. The architect must coordinate both codes.

**4. PD 1096, Rule V — Building Permits (Ancillary Permits)**
Rule XIII's permit requirements interact directly with Rule V, which governs the building permit application process. The four **ancillary permits** (electrical, mechanical, sanitary/plumbing, electronics) are submitted alongside the architectural and structural plans. Each ancillary permit requires:
- Plans prepared and signed by the licensed professional in the relevant discipline
- Separate fees assessed by the building official
- Separate inspections during construction

The architect, as the lead professional, coordinates the submission of all ancillary permit documents. The Certificate of Occupancy cannot be issued until all ancillary permits have received their corresponding Certificates of Final Inspection.

**5. IBC Chapter 27 (Electrical) and Chapter 28 (Mechanical) — NEC / IMC**
The Philippine system's structure mirrors the IBC approach: the building code establishes performance requirements and triggers, while separate technical codes (PEC vs. NEC; PMC vs. IMC) contain the detailed engineering specifications. Filipino architects working on internationally funded or LEED-certified projects must often demonstrate equivleancy between PEC provisions and NEC/NFPA standards — understanding the IBC framework facilitates this translation.

**6. PD 1096, Sec. 1212 — Fire-Extinguishing Systems (Re: Boilers)**
Boiler rooms represent a concentrated fire and explosion risk. The boiler clearance requirements (1.00 m from walls, 3.00 m from exterior walls in non-fire-resistive buildings, 2 exits) work in tandem with the fire-extinguishing requirements of Sec. 1212. Any boiler room that qualifies under the area/occupant load triggers of Sec. 1212 will also require fire suppression.

---

## Active Learning Techniques

### Memory Aid 1 — "The Clearance Ladder: 1.4, 1.5, 1.7, 2.3"
Conductor clearances from Table XIII.1 in ascending order:
- **1,400 mm** → insulated, low voltage (0–750V)
- **1,500 mm** → open supply (750V–22kV)
- **1,700 mm** → unguarded rigid (750V–22kV)
- **2,300 mm** → anything over 22kV

Each step up the voltage range adds protection distance. The jump from 1,700 to 2,300 reflects the extreme danger of transmission-level voltages.

### Memory Aid 2 — "2.5 Roof, 3.0 Ground, 5.5 Street"
Service drop clearances in ascending order of clearance height:
- **2.50 m** → above roof (pedestrians walk there)
- **3.00 m** → above ground (vehicles drive below)
- **5.50 m** → above street crown (trucks drive below)

The higher the traffic or vehicle clearance needed, the higher the wire must be. Streets get the most clearance because they accommodate the tallest vehicles.

### Memory Aid 3 — "4 Elevators, 2 Hoistways, 600mm Pit"
Elevator rules in sequence:
- 4+ elevators → minimum 2 hoistways
- Maximum 4 elevators per hoistway
- Minimum pit clearance: 600 mm

Think of it as "splitting" a group: when you reach 4 elevators, you split into 2 hoistways. Each hoistway can hold up to 4, so maximum total in 2 hoistways = 8 elevators served by 2 hoistways.

### Memory Aid 4 — "30° / 560–1200 / 38: The Escalator Triple"
- Maximum angle: **30°**
- Width range: **560 mm to 1,200 mm** (560–1200)
- Maximum speed: **38 m/min**

Read them in order: tilt → width → speed. Each number is distinctive; no overlap with any other section in the code.

### Memory Aid 5 — "10 Seconds, Life Saves"
Hospital emergency power transition: **≤ 10 seconds**. Imagine a patient on a ventilator: 10 seconds is the maximum tolerable interruption before critical systems must be back online. This matches NFPA 99's equivalent requirement — the PH and US standards are aligned here.

### Memory Aid 6 — "20–24°C, 50–60% RH: The HVAC Comfort Window"
Temperature and humidity travel together:
- Temperature: **20°C (minimum) to 24°C (maximum)**
- Humidity: **50% (minimum) to 60% (maximum)**

Both ranges are expressed as min-to-max, and both start with lower bounds that are multiples of 5 or 10. Think "20–24 for temp, 50–60 for RH" — temperature in the twenties, humidity in the fifties/sixties.

### If/Then Scenarios

**If** the exam states a 16-metre-tall building with an overhead line 1,600 mm from the wall running at 5kV:
**Then** the line is non-compliant: it exceeds the 15.00 m trigger, and the 5kV open supply line requires 1,500 mm clearance — but this is from Table XIII.1's horizontal clearance requirement, not the 1.80 m firefighter-access rule. Distinguish between the two contexts: 1.80 m is the firefighting clearance; Table XIII.1 clearances are for electrical safety proximity.

**If** the exam describes a service drop crossing a flat roof at 2.20 m:
**Then** it is non-compliant — the minimum is 2.50 m. The 2.20 m value will appear as a trap option.

**If** the exam says a 6-storey residential condominium has no elevator:
**Then** it is non-compliant — apartment buildings of 5 or more storeys must have at least 1 elevator in 24-hour continuous service (Sec. 1302).

**If** the exam asks about a building with 5 elevators:
**Then** at least 2 hoistways are required (since 4+ elevators trigger the multi-hoistway requirement), and neither hoistway can exceed 4 elevators — so a 5-elevator building would use a 2-hoistway configuration (e.g., 3 + 2 or 4 + 1).

**If** the exam specifies an escalator at 32°:
**Then** it is non-compliant — the maximum inclination is 30°. Even 31° fails.

---

## Exam Traps

**Trap 1 — The 15m Height Trigger vs. Table XIII.1 Clearances (Two Separate Rules)**
Section 1301 contains **two distinct clearance rules** that are frequently conflated:
1. The **15m building height trigger**: Buildings > 15 m must maintain a **1.80 m horizontal clear zone** for overhead lines along the building face — this is a firefighting-access rule.
2. **Table XIII.1**: Horizontal clearances from building walls based on conductor voltage — ranging from 1,400 mm to 2,300 mm.

An exam question may describe a conductor at 1,600 mm from a 20-metre building and ask if it complies. The answer requires checking **both** rules: (1) is it within the 1.80 m firefighting zone? (1,600 mm = 1.60 m < 1.80 m, so non-compliant for 15m+ buildings regardless of voltage), AND (2) does it meet Table XIII.1 based on its voltage? A question that provides only the height without the voltage, or vice versa, is designed to catch candidates who apply only one rule.

**Trap 2 — Hoistway Rules: "4 or More" vs. "Maximum 4"**
The code contains two numbers that look similar but apply in opposite directions:
- **Trigger:** 4 **or more** elevators → **minimum 2 hoistways** (the threshold that activates the rule)
- **Cap:** **Maximum 4 elevators per hoistway** (the limit per hoistway)

The exam will describe "a building with 4 elevators" and ask how many hoistways are required. The answer is **2** (since ≥ 4 triggers the minimum-2-hoistway rule). But "4 elevators, 2 hoistways" means each hoistway serves only 2 — which is compliant. Candidates often read "maximum 4 per hoistway" and mistakenly conclude that 4 elevators can be placed in a **single** hoistway without triggering the split requirement. They cannot: the trigger is **any group of 4 or more**, regardless of whether a single hoistway could technically hold them.

**Trap 3 — Service Drop Roof Exceptions: 2.50m vs. 1.00m vs. 500mm**
The general service drop clearance above a roof is 2.50 m. But two exceptions significantly reduce this:
- **Sloped roof at ≥ 100 mm/300 mm (1:3 slope):** reduced to **1.00 m**
- **Overhang where width ≤ 1.20 m:** reduced to **500 mm**

A question will describe a building with a sloped roof and offer 2.50 m, 1.00 m, and 500 mm as options. The trap is misidentifying the applicable exception. Read the question carefully: if the roof is sloped, apply 1.00 m; if it is a small overhang, apply 500 mm; if it is a flat roof with no qualifying condition, apply 2.50 m.

---

## Active Recall Questions

**Question 1**

A service drop (≤600V) passes over the flat roof of a commercial building. The conduit attachment point is 3.20 m above grade. What is the minimum vertical clearance required above the roof surface under PD 1096, Rule XIII, Section 1301?

A. 1.00 m
B. 1.80 m
C. 2.50 m
D. 3.00 m

> **Answer: C**
>
<LawCallout code="pd1096" section="Rule X - Electrical and Mechanical Regulations">


Per PD 1096, Rule XIII, Section 1301, the minimum vertical clearance for a service drop (≤600V) above a flat roof surface is 2.50 m. The 1.00 m exception applies only to sloped roofs with a pitch of ≥ 100 mm/300 mm (1:3 slope). The 1.80 m value refers to the horizontal firefighting clearance zone for buildings > 15.00 m tall — a completely different provision. The 3.00 m clearance applies above ground level, not above a roof. For a flat roof with no qualifying exception, 2.50 m is the correct answer.


</LawCallout>

---

**Question 2**

An architect is designing a high-rise building with 6 elevators. Under PD 1096, Rule XIII, Section 1302, which of the following configurations is code-compliant?

A. All 6 elevators in a single hoistway
B. 5 elevators in one hoistway and 1 elevator in a second hoistway
C. 4 elevators in one hoistway and 2 elevators in a second hoistway
D. 3 elevators in one hoistway and 3 elevators in a second hoistway

> **Answer: D**
>
<LawCallout code="nbcp" title="6 elevators in 1 hoistway exceeds both the &quot;maximum 4 per hoistway&quot; limit and th">

Per PD 1096, Rule XIII, Section 1302: when a building has 4 or more elevators, a minimum of 2 separate hoistways are required, and a maximum of 4 elevators may be grouped per hoistway. Option A is wrong — 6 elevators in 1 hoistway exceeds both the "maximum 4 per hoistway" limit and the "4+ requires 2 hoistways" rule. Option B is wrong — 5 in one hoistway exceeds the maximum 4 per hoistway. Option C (4+2) is technically compliant with the per-hoistway maximum but remains a valid answer — however, Option D (3+3) is the most clearly compliant distribution with no hoistway at its maximum, and is the cleanest correct answer. Both C and D are compliant; the exam's correct answer depends on exact phrasing. If the question asks "which is compliant," both C and D qualify, but D is the least ambiguous because neither hoistway approaches the limit of 4.

</LawCallout>

---

**Question 3**

Which of the following sets of escalator specifications complies with PD 1096, Rule XIII, Section 1302?

A. Inclination 35°, width 500 mm, speed 38 m/min
B. Inclination 30°, width 560 mm, speed 40 m/min
C. Inclination 28°, width 1.10 m, speed 35 m/min
D. Inclination 30°, width 1.50 m, speed 30 m/min

> **Answer: C**
>
<LawCallout code="nbcp" title="1,200 mm ✓; 35 m/min ≤ 38 m/min ✓. Option A fails on inclination (35° > 30°) and">

Per PD 1096, Rule XIII, Section 1302: escalators must have (1) inclination ≤ 30°, (2) width 560 mm to 1.20 m, and (3) speed ≤ 38 m/min. Option C (28°, 1.10 m, 35 m/min) meets all three criteria: 28° ≤ 30° ✓; 1,100 mm is within 560–1,200 mm ✓; 35 m/min ≤ 38 m/min ✓. Option A fails on inclination (35° > 30°) and width (500 mm < 560 mm). Option B fails on speed (40 m/min > 38 m/min). Option D fails on width (1.50 m > 1.20 m). The exam will typically offer one option that fails on only one criterion and appears nearly correct — careful checking of all three values simultaneously is required.

</LawCallout>

---

## Spaced Repetition Reminder

Return to this article on **Day 3, Day 7, and Day 14**. On each return, self-test the following without notes:
1. The conductor clearance table (1,400 / 1,500 / 1,700 / 2,300 mm by voltage class)
2. Service drop clearances (2.50m roof / 3.00m ground / 5.50m street / 1.00m windows)
3. The two elevator hoistway rules: "4+ elevators → 2+ hoistways" AND "max 4 per hoistway"
4. Escalator triple: 30° / 560mm–1.20m / 38 m/min
5. Hospital emergency power: ≤ 10 seconds
6. HVAC comfort: 20–24°C / 50–60% RH

Cross-drill with **Article 22** (sprinkler systems in boiler rooms per Sec. 1212) and the **Building Permit process** (Rule V) for the ancillary permit submission sequence and signatory requirements under RA 7920 and RA 8495.

---

## Cross‑References

**Sanitation And Water Supply**, **Fire Extinguishing Systems**, **Vent Shafts And Ventilation**, **Sheet Metal And Spray Booths**


<!-- no-media-needed: existing content format is sufficient without visual media -->
